---
title: "110kV 变电站设备台账"
status: success
---

# 主变设备

| 设备名称 | 型号 | 容量 | 投运日期 |
| 1号主变 | SZ11-50000/110 | 50MVA | 2019-06-12 |
| 2号主变 | SZ11-63000/110 | 63MVA | 2021-09-03 |

# 开关设备

| 设备名称 | 型号 | 数量 |
| 断路器 | LW36-126 | 8台 |
| 隔离开关 | GW4-126 | 14组 |

# 保护装置

| 装置名称 | 型号 | 厂家 |
| 线路保护装置 | PCS-931 | 南瑞 |
| 变压器保护装置 | PCS-978 | 南瑞 |

# 设备责任人

- 1号主变设备责任人为王震。
- 2号主变设备责任人为周颖。
- 保护装置责任人为吴迪。

# 检修周期

- 主变大修周期为 10 年。
- 断路器检修周期为 6 年。
- 保护装置校验周期为 3 年。

# 缺陷记录

- 2025-04-08：1号主变冷却风机异响，已更换风机。
- 2025-07-19：2号主变油温偏高，已检查冷却回路。
